{
  "file": "src/apexis/standards/aea90364/data/wires.json",
  "description": "Ampacity tables according to AEA 90364",

  "base_conditions": {
    "ambient_temp_c": 40.0,
    "soil_temp_c": 25.0,
    "soil_resistivity": 1
  },

  "materials": {
    "Cu": {
      "PVC": {
        "B1": [
          { "section_mm2": 1.5, "2x": 15, "3x": 14 },
          { "section_mm2": 2.5, "2x": 21, "3x": 18 },
          { "section_mm2": 4,   "2x": 28, "3x": 25 },
          { "section_mm2": 6,   "2x": 36, "3x": 32 },
          { "section_mm2": 10,  "2x": 50, "3x": 44 },
          { "section_mm2": 16,  "2x": 66, "3x": 59 },
          { "section_mm2": 25,  "2x": 88, "3x": 77 },
          { "section_mm2": 35,  "2x": 109, "3x": 96 },
          { "section_mm2": 50,  "2x": 131, "3x": 117 },
          { "section_mm2": 70,  "2x": 167, "3x": 149 },
          { "section_mm2": 95,  "2x": 202, "3x": 180 },
          { "section_mm2": 120, "2x": 234, "3x": 208 },
          { "section_mm2": 150, "2x": 261, "3x": 228 },
          { "section_mm2": 185, "2x": 297, "3x": 258 },
          { "section_mm2": 240, "2x": 348, "3x": 301 },
          { "section_mm2": 300, "2x": 398, "3x": 343 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "B2": [
          { "section_mm2": 1.5, "2x": 14, "3x": 13 },
          { "section_mm2": 2.5, "2x": 20, "3x": 17 },
          { "section_mm2": 4,   "2x": 26, "3x": 23 },
          { "section_mm2": 6,   "2x": 33, "3x": 30 },
          { "section_mm2": 10,  "2x": 45, "3x": 40 },
          { "section_mm2": 16,  "2x": 60, "3x": 54 },
          { "section_mm2": 25,  "2x": 78, "3x": 70 },
          { "section_mm2": 35,  "2x": 97, "3x": 86 },
          { "section_mm2": 50,  "2x": 116, "3x": 103 },
          { "section_mm2": 70,  "2x": 146, "3x": 130 },
          { "section_mm2": 95,  "2x": 175, "3x": 156 },
          { "section_mm2": 120, "2x": 202, "3x": 179 },
          { "section_mm2": 150, "2x": 224, "3x": 196 },
          { "section_mm2": 185, "2x": 256, "3x": 222 },
          { "section_mm2": 240, "2x": 299, "3x": 258 },
          { "section_mm2": 300, "2x": 343, "3x": 295 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "C": [
          { "section_mm2": 1.5, "2x": 17, "3x": 15 },
          { "section_mm2": 2.5, "2x": 23, "3x": 21 },
          { "section_mm2": 4,   "2x": 31, "3x": 28 },
          { "section_mm2": 6,   "2x": 40, "3x": 36 },
          { "section_mm2": 10,  "2x": 55, "3x": 50 },
          { "section_mm2": 16,  "2x": 74, "3x": 66 },
          { "section_mm2": 25,  "2x": 97, "3x": 84 },
          { "section_mm2": 35,  "2x": 120, "3x": 104 },
          { "section_mm2": 50,  "2x": 146, "3x": 125 },
          { "section_mm2": 70,  "2x": 185, "3x": 160 },
          { "section_mm2": 95,  "2x": 224, "3x": 194 },
          { "section_mm2": 120, "2x": 260, "3x": 225 },
          { "section_mm2": 150, "2x": 299, "3x": 260 },
          { "section_mm2": 185, "2x": 341, "3x": 297 },
          { "section_mm2": 240, "2x": 401, "3x": 351 },
          { "section_mm2": 300, "2x": 461, "3x": 404 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "E": [
          { "section_mm2": 1.5, "2x": 19, "3x": 16 },
          { "section_mm2": 2.5, "2x": 26, "3x": 22 },
          { "section_mm2": 4,   "2x": 35, "3x": 30 },
          { "section_mm2": 6,   "2x": 44, "3x": 37 },
          { "section_mm2": 10,  "2x": 61, "3x": 52 },
          { "section_mm2": 16,  "2x": 82, "3x": 70 },
          { "section_mm2": 25,  "2x": 104, "3x": 88 },
          { "section_mm2": 35,  "2x": 129, "3x": 110 },
          { "section_mm2": 50,  "2x": 157, "3x": 133 },
          { "section_mm2": 70,  "2x": 202, "3x": 171 },
          { "section_mm2": 95,  "2x": 245, "3x": 207 },
          { "section_mm2": 120, "2x": 285, "3x": 240 },
          { "section_mm2": 150, "2x": 330, "3x": 278 },
          { "section_mm2": 185, "2x": 378, "3x": 317 },
          { "section_mm2": 240, "2x": 447, "3x": 374 },
          { "section_mm2": 300, "2x": 516, "3x": 432 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "F": [
          { "section_mm2": 1.5, "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 2.5, "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 4,   "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 6,   "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 10,  "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 16,  "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 25,  "2x": 114, "3xT": 96, "3xP": 99 },
          { "section_mm2": 35,  "2x": 141, "3xT": 119, "3xP": 124 },
          { "section_mm2": 50,  "2x": 171, "3xT": 145, "3xP": 151 },
          { "section_mm2": 70,  "2x": 218, "3xT": 188, "3xP": 196 },
          { "section_mm2": 95,  "2x": 264, "3xT": 230, "3xP": 239 },
          { "section_mm2": 120, "2x": 306, "3xT": 268, "3xP": 279 },
          { "section_mm2": 150, "2x": 353, "3xT": 310, "3xP": 324 },
          { "section_mm2": 185, "2x": 403, "3xT": 356, "3xP": 371 },
          { "section_mm2": 240, "2x": 475, "3xT": 422, "3xP": 441 },
          { "section_mm2": 300, "2x": 547, "3xT": 488, "3xP": 511 },
          { "section_mm2": 400, "2x": 656, "3xT": 571, "3xP": 599 },
          { "section_mm2": 500, "2x": 755, "3xT": 652, "3xP": 686 },
          { "section_mm2": 630, "2x": 874, "3xT": 744, "3xP": 787 }
        ],
        "G": [
          { "section_mm2": 1.5, "3xH": null, "3xV": null },
          { "section_mm2": 2.5, "3xH": null, "3xV": null },
          { "section_mm2": 4,   "3xH": null, "3xV": null },
          { "section_mm2": 6,   "3xH": null, "3xV": null },
          { "section_mm2": 10,  "3xH": null, "3xV": null },
          { "section_mm2": 16,  "3xH": null, "3xV": null },
          { "section_mm2": 25,  "3xH": 127, "3xV": 113 },
          { "section_mm2": 35,  "3xH": 157, "3xV": 141 },
          { "section_mm2": 50,  "3xH": 191, "3xV": 171 },
          { "section_mm2": 70,  "3xH": 244, "3xV": 221 },
          { "section_mm2": 95,  "3xH": 297, "3xV": 271 },
          { "section_mm2": 120, "3xH": 345, "3xV": 315 },
          { "section_mm2": 150, "3xH": 397, "3xV": 365 },
          { "section_mm2": 185, "3xH": 453, "3xV": 418 },
          { "section_mm2": 240, "3xH": 535, "3xV": 495 },
          { "section_mm2": 300, "3xH": 617, "3xV": 573 },
          { "section_mm2": 400, "3xH": 741, "3xV": 692 },
          { "section_mm2": 500, "3xH": 854, "3xV": 800 },
          { "section_mm2": 630, "3xH": 990, "3xV": 931 }
        ],
        "D1": [
          { "section_mm2": 1.5, "2x": 25, "3x": 20 },
          { "section_mm2": 2.5, "2x": 33, "3x": 27 },
          { "section_mm2": 4,   "2x": 43, "3x": 35 },
          { "section_mm2": 6,   "2x": 53, "3x": 44 },
          { "section_mm2": 10,  "2x": 71, "3x": 58 },
          { "section_mm2": 16,  "2x": 91, "3x": 75 },
          { "section_mm2": 25,  "2x": 117, "3x": 96 },
          { "section_mm2": 35,  "2x": 140, "3x": 115 },
          { "section_mm2": 50,  "2x": 166, "3x": 137 },
          { "section_mm2": 70,  "2x": 205, "3x": 169 },
          { "section_mm2": 95,  "2x": 242, "3x": 201 },
          { "section_mm2": 120, "2x": 276, "3x": 228 },
          { "section_mm2": 150, "2x": 312, "3x": 258 },
          { "section_mm2": 185, "2x": 350, "3x": 289 },
          { "section_mm2": 240, "2x": 405, "3x": 333 },
          { "section_mm2": 300, "2x": 457, "3x": 377 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "D2": [
          { "section_mm2": 1.5, "1x": 30, "2xA": 29, "2xB": 25, "3xA": 25, "3xB": 20 },
          { "section_mm2": 2.5, "1x": 39, "2xA": 39, "2xB": 33, "3xA": 34, "3xB": 27 },
          { "section_mm2": 4,   "1x": 50, "2xA": 51, "2xB": 43, "3xA": 44, "3xB": 35 },
          { "section_mm2": 6,   "1x": 63, "2xA": 65, "2xB": 53, "3xA": 55, "3xB": 44 },
          { "section_mm2": 10,  "1x": 84, "2xA": 88, "2xB": 71, "3xA": 74, "3xB": 58 },
          { "section_mm2": 16,  "1x": 108, "2xA": 112, "2xB": 91, "3xA": 95, "3xB": 75 },
          { "section_mm2": 25,  "1x": 140, "2xA": 144, "2xB": 117, "3xA": 123, "3xB": 96 },
          { "section_mm2": 35,  "1x": 168, "2xA": 173, "2xB": 140, "3xA": 147, "3xB": 115 },
          { "section_mm2": 50,  "1x": 198, "2xA": 207, "2xB": 166, "3xA": 173, "3xB": 137 },
          { "section_mm2": 70,  "1x": 243, "2xA": 254, "2xB": 205, "3xA": 211, "3xB": 169 },
          { "section_mm2": 95,  "1x": 291, "2xA": 306, "2xB": 242, "3xA": 254, "3xB": 201 },
          { "section_mm2": 120, "1x": 331, "2xA": 350, "2xB": 276, "3xA": 290, "3xB": 228 },
          { "section_mm2": 150, "1x": 372, "2xA": 393, "2xB": 312, "3xA": 325, "3xB": 258 },
          { "section_mm2": 185, "1x": 420, "2xA": 445, "2xB": 350, "3xA": 369, "3xB": 289 },
          { "section_mm2": 240, "1x": 487, "2xA": 519, "2xB": 405, "3xA": 428, "3xB": 333 },
          { "section_mm2": 300, "1x": 552, "2xA": 587, "2xB": 457, "3xA": 484, "3xB": 377 },
          { "section_mm2": 400, "1x": 631, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 500, "1x": 726, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 630, "1x": 823, "2xA": null, "2xB": null, "3xA": null, "3xB": null }
        ]
      },

      "XLPE": {
        "B2": [
          { "section_mm2": 1.5, "2x": 20, "3x": 18 },
          { "section_mm2": 2.5, "2x": 27, "3x": 24 },
          { "section_mm2": 4,   "2x": 36, "3x": 32 },
          { "section_mm2": 6,   "2x": 46, "3x": 40 },
          { "section_mm2": 10,  "2x": 63, "3x": 55 },
          { "section_mm2": 16,  "2x": 83, "3x": 73 },
          { "section_mm2": 25,  "2x": 108, "3x": 96 },
          { "section_mm2": 35,  "2x": 133, "3x": 116 },
          { "section_mm2": 50,  "2x": 159, "3x": 140 },
          { "section_mm2": 70,  "2x": 201, "3x": 177 },
          { "section_mm2": 95,  "2x": 241, "3x": 212 },
          { "section_mm2": 120, "2x": 278, "3x": 244 },
          { "section_mm2": 150, "2x": 304, "3x": 273 },
          { "section_mm2": 185, "2x": 349, "3x": 309 },
          { "section_mm2": 240, "2x": 418, "3x": 362 },
          { "section_mm2": 300, "2x": 484, "3x": 414 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "C": [
          { "section_mm2": 1.5, "2x": 22, "3x": 20 },
          { "section_mm2": 2.5, "2x": 30, "3x": 27 },
          { "section_mm2": 4,   "2x": 41, "3x": 36 },
          { "section_mm2": 6,   "2x": 53, "3x": 47 },
          { "section_mm2": 10,  "2x": 73, "3x": 65 },
          { "section_mm2": 16,  "2x": 97, "3x": 87 },
          { "section_mm2": 25,  "2x": 126, "3x": 108 },
          { "section_mm2": 35,  "2x": 156, "3x": 134 },
          { "section_mm2": 50,  "2x": 190, "3x": 163 },
          { "section_mm2": 70,  "2x": 245, "3x": 208 },
          { "section_mm2": 95,  "2x": 298, "3x": 253 },
          { "section_mm2": 120, "2x": 348, "3x": 293 },
          { "section_mm2": 150, "2x": 401, "3x": 338 },
          { "section_mm2": 185, "2x": 460, "3x": 386 },
          { "section_mm2": 240, "2x": 545, "3x": 455 },
          { "section_mm2": 300, "2x": 631, "3x": 524 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "E": [
          { "section_mm2": 1.5, "2x": 24, "3x": 21 },
          { "section_mm2": 2.5, "2x": 33, "3x": 29 },
          { "section_mm2": 4,   "2x": 45, "3x": 38 },
          { "section_mm2": 6,   "2x": 57, "3x": 49 },
          { "section_mm2": 10,  "2x": 78, "3x": 68 },
          { "section_mm2": 16,  "2x": 105, "3x": 91 },
          { "section_mm2": 25,  "2x": 136, "3x": 116 },
          { "section_mm2": 35,  "2x": 168, "3x": 144 },
          { "section_mm2": 50,  "2x": 205, "3x": 175 },
          { "section_mm2": 70,  "2x": 263, "3x": 224 },
          { "section_mm2": 95,  "2x": 320, "3x": 271 },
          { "section_mm2": 120, "2x": 373, "3x": 315 },
          { "section_mm2": 150, "2x": 430, "3x": 363 },
          { "section_mm2": 185, "2x": 493, "3x": 415 },
          { "section_mm2": 240, "2x": 583, "3x": 490 },
          { "section_mm2": 300, "2x": 674, "3x": 565 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "F": [
          { "section_mm2": 1.5, "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 2.5, "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 4,   "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 6,   "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 10,  "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 16,  "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 25,  "2x": 147, "3xT": 123, "3xP": 128 },
          { "section_mm2": 35,  "2x": 182, "3xT": 154, "3xP": 160 },
          { "section_mm2": 50,  "2x": 220, "3xT": 188, "3xP": 197 },
          { "section_mm2": 70,  "2x": 282, "3xT": 244, "3xP": 254 },
          { "section_mm2": 95,  "2x": 343, "3xT": 298, "3xP": 311 },
          { "section_mm2": 120, "2x": 398, "3xT": 349, "3xP": 364 },
          { "section_mm2": 150, "2x": 459, "3xT": 404, "3xP": 422 },
          { "section_mm2": 185, "2x": 523, "3xT": 464, "3xP": 485 },
          { "section_mm2": 240, "2x": 618, "3xT": 552, "3xP": 577 },
          { "section_mm2": 300, "2x": 713, "3xT": 640, "3xP": 670 },
          { "section_mm2": 400, "2x": 855, "3xT": 749, "3xP": 790 },
          { "section_mm2": 500, "2x": 986, "3xT": 861, "3xP": 908 },
          { "section_mm2": 630, "2x": 1141, "3xT": 990, "3xP": 1047 }
        ],
        "G": [
          { "section_mm2": 1.5, "3xH": null, "3xV": null },
          { "section_mm2": 2.5, "3xH": null, "3xV": null },
          { "section_mm2": 4,   "3xH": null, "3xV": null },
          { "section_mm2": 6,   "3xH": null, "3xV": null },
          { "section_mm2": 10,  "3xH": null, "3xV": null },
          { "section_mm2": 16,  "3xH": null, "3xV": null },
          { "section_mm2": 25,  "3xH": 166, "3xV": 147 },
          { "section_mm2": 35,  "3xH": 206, "3xV": 183 },
          { "section_mm2": 50,  "3xH": 250, "3xV": 224 },
          { "section_mm2": 70,  "3xH": 321, "3xV": 289 },
          { "section_mm2": 95,  "3xH": 391, "3xV": 354 },
          { "section_mm2": 120, "3xH": 455, "3xV": 413 },
          { "section_mm2": 150, "3xH": 525, "3xV": 480 },
          { "section_mm2": 185, "3xH": 602, "3xV": 551 },
          { "section_mm2": 240, "3xH": 711, "3xV": 654 },
          { "section_mm2": 300, "3xH": 821, "3xV": 758 },
          { "section_mm2": 400, "3xH": 987, "3xV": 917 },
          { "section_mm2": 500, "3xH": 1140, "3xV": 1064 },
          { "section_mm2": 630, "3xH": 1323, "3xV": 1239 }
        ],
        "D1": [
          { "section_mm2": 1.5, "2x": 29, "3x": 25 },
          { "section_mm2": 2.5, "2x": 39, "3x": 33 },
          { "section_mm2": 4,   "2x": 50, "3x": 42 },
          { "section_mm2": 6,   "2x": 63, "3x": 52 },
          { "section_mm2": 10,  "2x": 83, "3x": 69 },
          { "section_mm2": 16,  "2x": 106, "3x": 89 },
          { "section_mm2": 25,  "2x": 137, "3x": 114 },
          { "section_mm2": 35,  "2x": 165, "3x": 138 },
          { "section_mm2": 50,  "2x": 196, "3x": 163 },
          { "section_mm2": 70,  "2x": 241, "3x": 202 },
          { "section_mm2": 95,  "2x": 285, "3x": 239 },
          { "section_mm2": 120, "2x": 325, "3x": 272 },
          { "section_mm2": 150, "2x": 367, "3x": 307 },
          { "section_mm2": 185, "2x": 411, "3x": 344 },
          { "section_mm2": 240, "2x": 475, "3x": 398 },
          { "section_mm2": 300, "2x": 537, "3x": 449 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "D2": [
          { "section_mm2": 1.5, "1x": 34, "2xA": 34, "2xB": 29, "3xA": 29, "3xB": 25 },
          { "section_mm2": 2.5, "1x": 45, "2xA": 46, "2xB": 39, "3xA": 39, "3xB": 33 },
          { "section_mm2": 4,   "1x": 56, "2xA": 60, "2xB": 50, "3xA": 51, "3xB": 42 },
          { "section_mm2": 6,   "1x": 70, "2xA": 76, "2xB": 63, "3xA": 64, "3xB": 52 },
          { "section_mm2": 10,  "1x": 94, "2xA": 102, "2xB": 83, "3xA": 87, "3xB": 69 },
          { "section_mm2": 16,  "1x": 121, "2xA": 135, "2xB": 106, "3xA": 113, "3xB": 89 },
          { "section_mm2": 25,  "1x": 157, "2xA": 175, "2xB": 137, "3xA": 148, "3xB": 114 },
          { "section_mm2": 35,  "1x": 189, "2xA": 210, "2xB": 165, "3xA": 177, "3xB": 138 },
          { "section_mm2": 50,  "1x": 231, "2xA": 251, "2xB": 196, "3xA": 209, "3xB": 163 },
          { "section_mm2": 70,  "1x": 280, "2xA": 307, "2xB": 241, "3xA": 256, "3xB": 202 },
          { "section_mm2": 95,  "1x": 327, "2xA": 369, "2xB": 285, "3xA": 308, "3xB": 239 },
          { "section_mm2": 120, "1x": 379, "2xA": 420, "2xB": 325, "3xA": 351, "3xB": 272 },
          { "section_mm2": 150, "1x": 424, "2xA": 472, "2xB": 367, "3xA": 393, "3xB": 307 },
          { "section_mm2": 185, "1x": 473, "2xA": 535, "2xB": 411, "3xA": 447, "3xB": 344 },
          { "section_mm2": 240, "1x": 555, "2xA": 623, "2xB": 475, "3xA": 519, "3xB": 398 },
          { "section_mm2": 300, "1x": 624, "2xA": 704, "2xB": 537, "3xA": 586, "3xB": 449 },
          { "section_mm2": 400, "1x": 710, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 500, "1x": 825, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 630, "1x": 941, "2xA": null, "2xB": null, "3xA": null, "3xB": null }
        ]
      }
    },

    "Al": {
      "PVC": {
        "B2": [
          { "section_mm2": 1.5, "2x": null, "3x": null },
          { "section_mm2": 2.5, "2x": 15, "3x": 13 },
          { "section_mm2": 4,   "2x": 21, "3x": 18 },
          { "section_mm2": 6,   "2x": 26, "3x": 23 },
          { "section_mm2": 10,  "2x": 36, "3x": 31 },
          { "section_mm2": 16,  "2x": 47, "3x": 42 },
          { "section_mm2": 25,  "2x": 62, "3x": 54 },
          { "section_mm2": 35,  "2x": 75, "3x": 67 },
          { "section_mm2": 50,  "2x": 90, "3x": 80 },
          { "section_mm2": 70,  "2x": 114, "3x": 101 },
          { "section_mm2": 95,  "2x": 137, "3x": 121 },
          { "section_mm2": 120, "2x": 157, "3x": 139 },
          { "section_mm2": 150, "2x": 175, "3x": 153 },
          { "section_mm2": 185, "2x": 200, "3x": 173 },
          { "section_mm2": 240, "2x": 234, "3x": 202 },
          { "section_mm2": 300, "2x": 268, "3x": 231 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "C": [
          { "section_mm2": 1.5, "2x": null, "3x": null },
          { "section_mm2": 2.5, "2x": 18, "3x": 16 },
          { "section_mm2": 4,   "2x": 24, "3x": 22 },
          { "section_mm2": 6,   "2x": 31, "3x": 28 },
          { "section_mm2": 10,  "2x": 43, "3x": 38 },
          { "section_mm2": 16,  "2x": 57, "3x": 51 },
          { "section_mm2": 25,  "2x": 72, "3x": 64 },
          { "section_mm2": 35,  "2x": 90, "3x": 78 },
          { "section_mm2": 50,  "2x": 109, "3x": 96 },
          { "section_mm2": 70,  "2x": 139, "3x": 122 },
          { "section_mm2": 95,  "2x": 170, "3x": 148 },
          { "section_mm2": 120, "2x": 197, "3x": 171 },
          { "section_mm2": 150, "2x": 227, "3x": 197 },
          { "section_mm2": 185, "2x": 259, "3x": 225 },
          { "section_mm2": 240, "2x": 306, "3x": 265 },
          { "section_mm2": 300, "2x": 353, "3x": 305 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "E": [
          { "section_mm2": 1.5, "2x": null, "3x": null },
          { "section_mm2": 2.5, "2x": 20, "3x": 17 },
          { "section_mm2": 4,   "2x": 27, "3x": 23 },
          { "section_mm2": 6,   "2x": 34, "3x": 29 },
          { "section_mm2": 10,  "2x": 47, "3x": 40 },
          { "section_mm2": 16,  "2x": 64, "3x": 53 },
          { "section_mm2": 25,  "2x": 77, "3x": 68 },
          { "section_mm2": 35,  "2x": 97, "3x": 84 },
          { "section_mm2": 50,  "2x": 117, "3x": 102 },
          { "section_mm2": 70,  "2x": 151, "3x": 131 },
          { "section_mm2": 95,  "2x": 183, "3x": 159 },
          { "section_mm2": 120, "2x": 212, "3x": 184 },
          { "section_mm2": 150, "2x": 245, "3x": 213 },
          { "section_mm2": 185, "2x": 280, "3x": 244 },
          { "section_mm2": 240, "2x": 331, "3x": 287 },
          { "section_mm2": 300, "2x": 382, "3x": 331 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "F": [
          { "section_mm2": 1.5, "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 2.5, "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 4,   "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 6,   "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 10,  "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 16,  "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 25,  "2x": 85, "3xT": 73, "3xP": 76 },
          { "section_mm2": 35,  "2x": 106, "3xT": 91, "3xP": 95 },
          { "section_mm2": 50,  "2x": 130, "3xT": 111, "3xP": 116 },
          { "section_mm2": 70,  "2x": 167, "3xT": 144, "3xP": 151 },
          { "section_mm2": 95,  "2x": 204, "3xT": 177, "3xP": 184 },
          { "section_mm2": 120, "2x": 238, "3xT": 206, "3xP": 215 },
          { "section_mm2": 150, "2x": 275, "3xT": 238, "3xP": 250 },
          { "section_mm2": 185, "2x": 316, "3xT": 274, "3xP": 287 },
          { "section_mm2": 240, "2x": 374, "3xT": 326, "3xP": 341 },
          { "section_mm2": 300, "2x": 432, "3xT": 378, "3xP": 396 },
          { "section_mm2": 400, "2x": 522, "3xT": 458, "3xP": 480 },
          { "section_mm2": 500, "2x": 604, "3xT": 531, "3xP": 557 },
          { "section_mm2": 630, "2x": 703, "3xT": 619, "3xP": 649 }
        ],
        "G": [
          { "section_mm2": 1.5, "3xH": null, "3xV": null },
          { "section_mm2": 2.5, "3xH": null, "3xV": null },
          { "section_mm2": 4,   "3xH": null, "3xV": null },
          { "section_mm2": 6,   "3xH": null, "3xV": null },
          { "section_mm2": 10,  "3xH": null, "3xV": null },
          { "section_mm2": 16,  "3xH": null, "3xV": null },
          { "section_mm2": 25,  "3xH": 97, "3xV": 86 },
          { "section_mm2": 35,  "3xH": 121, "3xV": 108 },
          { "section_mm2": 50,  "3xH": 147, "3xV": 132 },
          { "section_mm2": 70,  "3xH": 189, "3xV": 171 },
          { "section_mm2": 95,  "3xH": 231, "3xV": 210 },
          { "section_mm2": 120, "3xH": 268, "3xV": 245 },
          { "section_mm2": 150, "3xH": 310, "3xV": 284 },
          { "section_mm2": 185, "3xH": 354, "3xV": 327 },
          { "section_mm2": 240, "3xH": 419, "3xV": 389 },
          { "section_mm2": 300, "3xH": 485, "3xV": 452 },
          { "section_mm2": 400, "3xH": 584, "3xV": 547 },
          { "section_mm2": 500, "3xH": 674, "3xV": 635 },
          { "section_mm2": 630, "3xH": 783, "3xV": 741 }
        ],
        "D1": [
          { "section_mm2": 1.5, "2x": null, "3x": null },
          { "section_mm2": 2.5, "2x": null, "3x": null },
          { "section_mm2": 4,   "2x": 33, "3x": 27 },
          { "section_mm2": 6,   "2x": 40, "3x": 34 },
          { "section_mm2": 10,  "2x": 54, "3x": 45 },
          { "section_mm2": 16,  "2x": 70, "3x": 58 },
          { "section_mm2": 25,  "2x": 90, "3x": 74 },
          { "section_mm2": 35,  "2x": 106, "3x": 90 },
          { "section_mm2": 50,  "2x": 127, "3x": 105 },
          { "section_mm2": 70,  "2x": 157, "3x": 131 },
          { "section_mm2": 95,  "2x": 186, "3x": 155 },
          { "section_mm2": 120, "2x": 212, "3x": 176 },
          { "section_mm2": 150, "2x": 239, "3x": 200 },
          { "section_mm2": 185, "2x": 269, "3x": 224 },
          { "section_mm2": 240, "2x": 311, "3x": 258 },
          { "section_mm2": 300, "2x": 351, "3x": 291 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "D2": [
          { "section_mm2": 1.5, "1x": null, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 2.5, "1x": null, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 4,   "1x": 40, "2xA": 40, "2xB": 33, "3xA": 34, "3xB": 27 },
          { "section_mm2": 6,   "1x": 52, "2xA": 53, "2xB": 40, "3xA": 45, "3xB": 34 },
          { "section_mm2": 10,  "1x": 65, "2xA": 67, "2xB": 54, "3xA": 57, "3xB": 45 },
          { "section_mm2": 16,  "1x": 84, "2xA": 86, "2xB": 70, "3xA": 73, "3xB": 58 },
          { "section_mm2": 25,  "1x": 109, "2xA": 112, "2xB": 90, "3xA": 94, "3xB": 74 },
          { "section_mm2": 35,  "1x": 130, "2xA": 134, "2xB": 106, "3xA": 113, "3xB": 90 },
          { "section_mm2": 50,  "1x": 153, "2xA": 161, "2xB": 127, "3xA": 135, "3xB": 105 },
          { "section_mm2": 70,  "1x": 188, "2xA": 198, "2xB": 157, "3xA": 168, "3xB": 131 },
          { "section_mm2": 95,  "1x": 226, "2xA": 237, "2xB": 186, "3xA": 202, "3xB": 155 },
          { "section_mm2": 120, "1x": 258, "2xA": 272, "2xB": 212, "3xA": 231, "3xB": 176 },
          { "section_mm2": 150, "1x": 288, "2xA": 305, "2xB": 239, "3xA": 260, "3xB": 200 },
          { "section_mm2": 185, "1x": 326, "2xA": 346, "2xB": 269, "3xA": 294, "3xB": 224 },
          { "section_mm2": 240, "1x": 380, "2xA": 403, "2xB": 311, "3xA": 341, "3xB": 258 },
          { "section_mm2": 300, "1x": 430, "2xA": 457, "2xB": 351, "3xA": 386, "3xB": 291 },
          { "section_mm2": 400, "1x": 495, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 500, "1x": 573, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 630, "1x": 656, "2xA": null, "2xB": null, "3xA": null, "3xB": null }
        ]
      },

      "XLPE": {
        "B2": [
          { "section_mm2": 1.5, "2x": null, "3x": null },
          { "section_mm2": 2.5, "2x": 21, "3x": 19 },
          { "section_mm2": 4,   "2x": 28, "3x": 25 },
          { "section_mm2": 6,   "2x": 36, "3x": 32 },
          { "section_mm2": 10,  "2x": 49, "3x": 44 },
          { "section_mm2": 16,  "2x": 66, "3x": 58 },
          { "section_mm2": 25,  "2x": 86, "3x": 76 },
          { "section_mm2": 35,  "2x": 105, "3x": 94 },
          { "section_mm2": 50,  "2x": 126, "3x": 113 },
          { "section_mm2": 70,  "2x": 159, "3x": 142 },
          { "section_mm2": 95,  "2x": 191, "3x": 171 },
          { "section_mm2": 120, "2x": 220, "3x": 197 },
          { "section_mm2": 150, "2x": 238, "3x": 218 },
          { "section_mm2": 185, "2x": 273, "3x": 248 },
          { "section_mm2": 240, "2x": 326, "3x": 289 },
          { "section_mm2": 300, "2x": 378, "3x": 331 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "C": [
          { "section_mm2": 1.5, "2x": null, "3x": null },
          { "section_mm2": 2.5, "2x": 24, "3x": 22 },
          { "section_mm2": 4,   "2x": 32, "3x": 29 },
          { "section_mm2": 6,   "2x": 41, "3x": 37 },
          { "section_mm2": 10,  "2x": 56, "3x": 52 },
          { "section_mm2": 16,  "2x": 76, "3x": 69 },
          { "section_mm2": 25,  "2x": 92, "3x": 82 },
          { "section_mm2": 35,  "2x": 115, "3x": 102 },
          { "section_mm2": 50,  "2x": 140, "3x": 124 },
          { "section_mm2": 70,  "2x": 180, "3x": 158 },
          { "section_mm2": 95,  "2x": 219, "3x": 192 },
          { "section_mm2": 120, "2x": 255, "3x": 223 },
          { "section_mm2": 150, "2x": 295, "3x": 258 },
          { "section_mm2": 185, "2x": 338, "3x": 294 },
          { "section_mm2": 240, "2x": 399, "3x": 348 },
          { "section_mm2": 300, "2x": 462, "3x": 400 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "E": [
          { "section_mm2": 1.5, "2x": null, "3x": null },
          { "section_mm2": 2.5, "2x": 25, "3x": 22 },
          { "section_mm2": 4,   "2x": 35, "3x": 29 },
          { "section_mm2": 6,   "2x": 45, "3x": 38 },
          { "section_mm2": 10,  "2x": 61, "3x": 53 },
          { "section_mm2": 16,  "2x": 83, "3x": 70 },
          { "section_mm2": 25,  "2x": 98, "3x": 88 },
          { "section_mm2": 35,  "2x": 123, "3x": 109 },
          { "section_mm2": 50,  "2x": 149, "3x": 133 },
          { "section_mm2": 70,  "2x": 192, "3x": 170 },
          { "section_mm2": 95,  "2x": 234, "3x": 207 },
          { "section_mm2": 120, "2x": 273, "3x": 239 },
          { "section_mm2": 150, "2x": 315, "3x": 277 },
          { "section_mm2": 185, "2x": 361, "3x": 316 },
          { "section_mm2": 240, "2x": 428, "3x": 372 },
          { "section_mm2": 300, "2x": 494, "3x": 429 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "F": [
          { "section_mm2": 1.5, "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 2.5, "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 4,   "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 6,   "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 10,  "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 16,  "2x": null, "3xT": null, "3xP": null },
          { "section_mm2": 25,  "2x": 110, "3xT": 94, "3xP": 97 },
          { "section_mm2": 35,  "2x": 137, "3xT": 117, "3xP": 123 },
          { "section_mm2": 50,  "2x": 167, "3xT": 145, "3xP": 150 },
          { "section_mm2": 70,  "2x": 216, "3xT": 187, "3xP": 196 },
          { "section_mm2": 95,  "2x": 263, "3xT": 230, "3xP": 240 },
          { "section_mm2": 120, "2x": 307, "3xT": 269, "3xP": 280 },
          { "section_mm2": 150, "2x": 354, "3xT": 312, "3xP": 326 },
          { "section_mm2": 185, "2x": 407, "3xT": 359, "3xP": 376 },
          { "section_mm2": 240, "2x": 482, "3xT": 429, "3xP": 448 },
          { "section_mm2": 300, "2x": 558, "3xT": 498, "3xP": 520 },
          { "section_mm2": 400, "2x": 673, "3xT": 603, "3xP": 632 },
          { "section_mm2": 500, "2x": 779, "3xT": 701, "3xP": 733 },
          { "section_mm2": 630, "2x": 906, "3xT": 818, "3xP": 857 }
        ],
        "G": [
          { "section_mm2": 1.5, "3xH": null, "3xV": null },
          { "section_mm2": 2.5, "3xH": null, "3xV": null },
          { "section_mm2": 4,   "3xH": null, "3xV": null },
          { "section_mm2": 6,   "3xH": null, "3xV": null },
          { "section_mm2": 10,  "3xH": null, "3xV": null },
          { "section_mm2": 16,  "3xH": null, "3xV": null },
          { "section_mm2": 25,  "3xH": 126, "3xV": 111 },
          { "section_mm2": 35,  "3xH": 157, "3xV": 139 },
          { "section_mm2": 50,  "3xH": 191, "3xV": 171 },
          { "section_mm2": 70,  "3xH": 247, "3xV": 222 },
          { "section_mm2": 95,  "3xH": 302, "3xV": 273 },
          { "section_mm2": 120, "3xH": 352, "3xV": 319 },
          { "section_mm2": 150, "3xH": 408, "3xV": 371 },
          { "section_mm2": 185, "3xH": 469, "3xV": 428 },
          { "section_mm2": 240, "3xH": 556, "3xV": 511 },
          { "section_mm2": 300, "3xH": 644, "3xV": 593 },
          { "section_mm2": 400, "3xH": 779, "3xV": 721 },
          { "section_mm2": 500, "3xH": 902, "3xV": 838 },
          { "section_mm2": 630, "3xH": 1050, "3xV": 980 }
        ],
        "D1": [
          { "section_mm2": 1.5, "2x": null, "3x": null },
          { "section_mm2": 2.5, "2x": null, "3x": null },
          { "section_mm2": 4,   "2x": 39, "3x": 33 },
          { "section_mm2": 6,   "2x": 46, "3x": 41 },
          { "section_mm2": 10,  "2x": 63, "3x": 53 },
          { "section_mm2": 16,  "2x": 83, "3x": 69 },
          { "section_mm2": 25,  "2x": 105, "3x": 88 },
          { "section_mm2": 35,  "2x": 127, "3x": 106 },
          { "section_mm2": 50,  "2x": 150, "3x": 127 },
          { "section_mm2": 70,  "2x": 185, "3x": 156 },
          { "section_mm2": 95,  "2x": 219, "3x": 186 },
          { "section_mm2": 120, "2x": 249, "3x": 211 },
          { "section_mm2": 150, "2x": 282, "3x": 238 },
          { "section_mm2": 185, "2x": 316, "3x": 267 },
          { "section_mm2": 240, "2x": 365, "3x": 308 },
          { "section_mm2": 300, "2x": 412, "3x": 349 },
          { "section_mm2": 400, "2x": null, "3x": null },
          { "section_mm2": 500, "2x": null, "3x": null },
          { "section_mm2": 630, "2x": null, "3x": null }
        ],
        "D2": [
          { "section_mm2": 1.5, "1x": null, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 2.5, "1x": null, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 4,   "1x": 46, "2xA": 47, "2xB": 39, "3xA": 40, "3xB": 33 },
          { "section_mm2": 6,   "1x": 60, "2xA": 62, "2xB": 46, "3xA": 52, "3xB": 41 },
          { "section_mm2": 10,  "1x": 75, "2xA": 79, "2xB": 63, "3xA": 67, "3xB": 53 },
          { "section_mm2": 16,  "1x": 98, "2xA": 104, "2xB": 83, "3xA": 88, "3xB": 69 },
          { "section_mm2": 25,  "1x": 128, "2xA": 136, "2xB": 105, "3xA": 115, "3xB": 88 },
          { "section_mm2": 35,  "1x": 153, "2xA": 163, "2xB": 127, "3xA": 137, "3xB": 106 },
          { "section_mm2": 50,  "1x": 180, "2xA": 194, "2xB": 150, "3xA": 162, "3xB": 127 },
          { "section_mm2": 70,  "1x": 221, "2xA": 239, "2xB": 185, "3xA": 198, "3xB": 156 },
          { "section_mm2": 95,  "1x": 265, "2xA": 286, "2xB": 219, "3xA": 239, "3xB": 186 },
          { "section_mm2": 120, "1x": 302, "2xA": 326, "2xB": 249, "3xA": 272, "3xB": 211 },
          { "section_mm2": 150, "1x": 338, "2xA": 366, "2xB": 282, "3xA": 305, "3xB": 238 },
          { "section_mm2": 185, "1x": 384, "2xA": 415, "2xB": 316, "3xA": 347, "3xB": 267 },
          { "section_mm2": 240, "1x": 448, "2xA": 484, "2xB": 365, "3xA": 403, "3xB": 308 },
          { "section_mm2": 300, "1x": 507, "2xA": 547, "2xB": 412, "3xA": 456, "3xB": 349 },
          { "section_mm2": 400, "1x": 583, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 500, "1x": 679, "2xA": null, "2xB": null, "3xA": null, "3xB": null },
          { "section_mm2": 630, "1x": 782, "2xA": null, "2xB": null, "3xA": null, "3xB": null }
        ]
      }
    }
  }
}
